# Modelling Seal Strength in Medical Device Packaging

[Summary](summary.md) · [Transcript](transcript.md) · [All presentations](../README.md)

| Field | Details |
| --- | --- |
| Track | Workshop |
| Session | SOMI-2026 (inferred from the adjacent recordings) |

## Links

- Paper: No exact paper match verified.
- GitHub: No matching public repository verified as of September 12, 2026.
